# 給排水建模操作教材

適用：Revit 繁體中文介面。涵蓋 46 個給排水單元。單元編號與主題的對照見《05_影片對照索引》。術語及功能修正見《03_術語與操作校正表》。

<!-- unit-nav:start -->
## 單元目錄

| 單元 | 主題 |
| --- | --- |
| M01 | [複製／監視網格線](#m01) |
| M02 | [複製／監視樓層](#m02) |
| M03 | [為樓層建立平面視圖](#m03) |
| M04 | [連結建築 CAD 並對位](#m04) |
| M05 | [載入衛工裝置族群](#m05) |
| M06 | [依主體方式放置器具](#m06) |
| M07 | [重新指定主體、對位與找回落水頭](#m07) |
| M08 | [使用天花板反射平面圖檢視吊管](#m08) |
| M09 | [連結排水 CAD 底圖](#m09) |
| M10 | [建立 WP 立管](#m10) |
| M11 | [複製並改成 VP／SP 立管](#m11) |
| M12 | [修復連結路徑](#m12) |
| M13 | [使用沿管心方向的剖面銜接立管](#m13) |
| M14 | [從 SP 立管開水平支管](#m14) |
| M15 | [替換順水三通並連接馬桶](#m15) |
| M16 | [新增分支並安裝清潔口](#m16) |
| M17 | [從 WP 立管開支管](#m17) |
| M18 | [延伸 WP 幹支管與微調配件](#m18) |
| M19 | [落水頭與 P 型存水彎](#m19) |
| M20 | [臉盆下接排水](#m20) |
| M21 | [延伸 WP 支管並預留末端](#m21) |
| M22 | [載入課程所稱的「集水管」配件](#m22) |
| M23 | [處理配件無法替換的問題](#m23) |
| M24 | [完成排水配管與 3D 複查](#m24) |
| M25 | [標註器具 X、Y 定位尺寸](#m25) |
| M26 | [依品類放置管標籤](#m26) |
| M27 | [建立相對樓層的定點立面標註](#m27) |
| M28 | [加入管頂與管底指示文字](#m28) |
| M29 | [建立不同顏色的管標籤](#m29) |
| M30 | [分開建立管心高程類型](#m30) |
| M31 | [建立管配件明細表](#m31) |
| M32 | [將相同配件分組計數](#m32) |
| M33 | [加入樓層識別資料](#m33) |
| M34 | [建立管長明細表與總計](#m34) |
| M35 | [建立清楚的耗損計算](#m35) |
| M36 | [建立不鏽鋼冷水管類型](#m36) |
| M37 | [指定卡壓配件](#m37) |
| M38 | [由冷水類型建立熱水類型](#m38) |
| M39 | [將管類型設定帶入其他專案](#m39) |
| M40 | [匯出可載入族群](#m40) |
| M41 | [連結給水 CAD 底圖](#m41) |
| M42 | [建立冷水主管及變徑](#m42) |
| M43 | [完成冷、熱水分支](#m43) |
| M44 | [替換器具末端專用彎頭](#m44) |
| M45 | [執行干涉檢查並完整複查](#m45) |
| M46 | [依系統篩選出圖](#m46) |

<!-- unit-nav:end -->

## 第 1 章　建立建模基準與底圖

本章目標：讓機電模型使用可核對的樓層、網格與 CAD 參考資料。開始前應已有建築 RVT 連結與機電專案副本。

<a id="m01"></a>
### M01　複製／監視網格線

來源：單元 M01 影片



目的：將建築連結中的網格複製到目前專案，並建立監視關係。

1. 開啟能看見建築網格的平面視圖。
2. 執行「協同合作 → 複製／監視 → 選取連結」，再點選建築 RVT。
3. 選「複製」，需要一次選多條時啟用「多個」，配合 Ctrl 加選目標網格。
4. 先完成多重選取／複製動作，再完成並退出「複製／監視」模式。

完成檢核：目前模型中有目標網格，位置與名稱可對照來源。監視的作用是提示協調變更，不能理解成建築變更後機電網格會自動同步移動。官方功能依據見校正表 S01。

<a id="m02"></a>
### M02　複製／監視樓層

來源：單元 M02 影片



1. 開啟立面或剖面，辨認目前專案的樓層與建築連結的樓層。
2. 使用「複製／監視 → 選取連結 → 複製」，選取目前缺少的樓層。
3. 檢查高程與命名後完成操作，避免把已有的樓層重複建立。

完成檢核：可逐一說出每個目標樓層的來源及高程。課堂口語整理為「複製／監視」。

<a id="m03"></a>
### M03　為樓層建立平面視圖

來源：單元 M03 影片



1. 在專案瀏覽器確認哪些樓層尚無需要的平面圖。
2. 使用「視圖 → 平面視圖 → 樓板平面圖」，選擇缺少的樓層，例如案例中的 B1、3F。
3. 建立後，從專案瀏覽器開啟各圖，確認關聯樓層與視圖名稱。

完成檢核：樓層基準存在，且對應平面圖可開啟。樓層與平面圖是不同物件；不能只因立面上有樓層線，就認為平面圖已經建立。

<a id="m04"></a>
### M04　連結建築 CAD 並對位

來源：單元 M04 影片



1. 開啟器具放置樓層的平面圖；案例為二樓。
2. 使用「插入 → 連結 CAD」，確認單位與原 DWG 實際繪圖單位一致。案例建築底圖使用 cm。
3. 若僅作該視圖的 2D 底圖，勾選「僅目前視圖」。案例先採中心到中心放置。
4. 使用「對齊」，先選建築模型的基準網格，再選 CAD 對應網格；另一方向也要核對。
5. 檢查已知尺寸，確認沒有 10 倍或 1000 倍比例錯誤，再釘住底圖。

完成檢核：X、Y 方向及比例皆相符。底圖的暫時放置方式不能取代專案座標約定。器具所在樓層與下層吊管所在樓層應分開辨認。

## 第 2 章　放置衛工裝置並控制視圖

本章目標：器具應有正確位置、主體與接點，並能在合適視圖中被辨認。

<a id="m05"></a>
### M05　載入衛工裝置族群

來源：單元 M05 影片



1. 使用「插入 → 載入族群」，找到課程的廚具及衛浴／衛工裝置 RFA。
2. 載入壁掛臉盆、馬桶、蓮蓬頭與落水頭等案例元件。
3. 選用能提供所需管接點的族群；外觀相同的建築元件未必有 MEP 接點。
4. 載入後檢查可選類型，並在測試視圖確認接點是否存在。

完成檢核：能選到所需器具，並辨認給水與排水接點。舊版族群若需升級，使用工作副本保留來源版本。

<a id="m06"></a>
### M06　依主體方式放置器具

來源：單元 M06 影片



1. 執行「系統 → 衛工裝置」，從類型選擇器挑選器具。
2. 壁掛蓮蓬頭、壁掛臉盆依族群允許的方式放在垂直面；馬桶、落水頭依適當面放置。
3. 若族群採工作平面放置，先確認目前工作平面及方向。
4. 初放後用平面、立面與 3D 檢查方向和安裝高度。

完成檢核：器具依正確主體放置。原片示範的三種放置按鈕，是否出現取決於族群的主體設定，不能套用到所有 RFA。

<a id="m07"></a>
### M07　重新指定主體、對位與找回落水頭

來源：單元 M07 影片



1. 壁掛元件附到錯誤牆面時，使用可用的「點選新主體」功能，重新指定正確面。
2. 以參考平面標示 CAD 上的器具中心，再用「對齊」定位模型器具。
3. 落水頭看不到時，先在 3D 確認元件存在，再取消選取物件，查看平面圖的「視圖範圍」。
4. 核對底部與視景深度是否涵蓋器具。案例向下延伸 100 mm；應依實際標高與專案單位輸入。

完成檢核：器具中心可對照 CAD，且各器具能在適當視圖辨認。看不見時先排查視圖，不直接重放同一元件。視圖範圍原理見 S04。

<a id="m08"></a>
### M08　使用天花板反射平面圖檢視吊管

來源：單元 M08 影片



1. 開啟下層的天花板反射平面圖，案例為一樓天花板管道視圖。
2. 用剖面辨認二樓器具、樓板與一樓上方吊管之間的關係。
3. 依實際位置調整切割平面、頂部與向上延伸的視景深度，確認需要的器具與管線能顯示。

完成檢核：能解釋樓板平面圖向下看、天花板反射平面圖向上看的差異。原片「1200」缺乏完整基準與欄位資訊，教材不把它設為固定值。反射平面圖的底部設定也不能照搬樓板平面圖的規則，見 S04。

<a id="m09"></a>
### M09　連結排水 CAD 底圖

來源：單元 M09 影片



1. 在預定繪製吊管的天花板反射平面圖執行「連結 CAD」。
2. 案例排水底圖使用 mm，與 M04 建築底圖的 cm 不同；逐檔確認單位。
3. 對齊已確認的建築基準與 CAD 參考線，核對比例後釘住。

完成檢核：排水 CAD 與建築、器具位置相符，而且僅出現在預期視圖。

## 第 3 章　立管與剖面操作

本章目標：以系統類型、管類型、直徑及起迄高程共同定義管線。

<a id="m10"></a>
### M10　建立 WP 立管

來源：單元 M10 影片



1. 以 CAD 圓心或參考平面交點定位立管中心；需要時切換鎖點。
2. 執行「系統 → 管」，分別設定管類型與系統類型。案例皆命名為 WP。
3. 選案例標稱直徑 DN50，設定起點相對高程 0 mm。
4. 點定平面位置後，將另一端高程設定為 4000 mm，完成垂直管段。
5. 以剖面或 3D 確認垂直長度，必要時將詳細等級改為細緻。

完成檢核：立管定位正確、上下端高程正確。原文把管顯示粗細說成「粗糙度」；本段應理解為視圖詳細等級，管壁粗糙度另有工程用途。

<a id="m11"></a>
### M11　複製並改成 VP／SP 立管

來源：單元 M11 影片



1. 選取已建立的立管，執行「複製」，需要連續複製時啟用「多個」。
2. 若目標中心不在水平或垂直方向，依需要取消複製時的方向約束。
3. 將副本放至各立管中心，再分別調整管類型、系統類型與直徑。
4. 案例 VP 為通氣管、SP 為接馬桶的污水管；縮寫以專案系統表為準。

完成檢核：複製後不會殘留錯誤系統或管徑。「2 吋約 DN50、4 吋約 DN100」是案例標稱對應，不能用英吋乘 25.4 當作管外徑。

<a id="m12"></a>
### M12　修復連結路徑

來源：單元 M12 影片



1. 開啟「管理 → 管理連結」，確認連結狀態與目前路徑。
2. 選取找不到的連結，使用「重新載入自…」（Reload From）指定正確檔案。
3. 載入後核對模型位置、版本與顯示內容。

完成檢核：狀態恢復且位置一致。僅修復路徑，不能據此認定新版模型內容也與舊版相同。

<a id="m13"></a>
### M13　使用沿管心方向的剖面銜接立管

來源：單元 M13 影片



1. 以參考平面連接兩支目標立管的中心，作為剖面方向。
2. 建立與該方向平行的剖面，收窄裁剪範圍與遠端裁剪深度。
3. 前往剖面，從目標管接點繪管或建立類似管，連至另一支立管。
4. 檢查接頭、連接狀態與標高；需要時清理妨礙選取的輔助物件。

完成檢核：剖面能看清兩支管及中間接頭。來源後半段有大量交談與辨識失真；VP 與 SP 的實際連接方式，回到設計系統及詳圖確認，不能把課堂討論當成單一通用接法。

## 第 4 章　SP、WP 支管與器具銜接

本章目標：從可辨認的接點開始配管，在平面與剖面中同時控制位置、坡度與管件。

<a id="m14"></a>
### M14　從 SP 立管開水平支管

來源：單元 M14 影片



1. 將 SP 立管中心與馬桶排水接點方向用參考平面連起，再建立同方向剖面。
2. 在剖面建立案例管底 3300 mm 的參考線，清楚標示相對樓層。
3. 從立管開支管，依繪製方向設定向上或向下傾斜。案例從幹管畫向器具，使用向上傾斜。
4. 用剖面檢查實際管底，不能把管中心偏移直接填成管底高程。

完成檢核：水流方向的高程遞減，且管底達案例目標。高程控制與斜度工具見 S02、S03；本課未提供完整排水設計計算。

<a id="m15"></a>
### M15　替換順水三通並連接馬桶

來源：單元 M15 影片



1. 選取管配件，在類型選擇器中改成課程的順水三通族群。
2. 在剖面中核對配件方向，將支管底部對到案例參考線。
3. 由馬桶排水接點繪製管段，再用「修剪／延伸至角落」或接點連接完成銜接。
4. 檢查是否真有連接、管徑是否相容及接頭是否合理。

完成檢核：馬桶排水與 SP 支管連成可追蹤的路徑。分支配件使用順水三通；實際 RFA 名稱依課程資源庫。

<a id="m16"></a>
### M16　新增分支並安裝清潔口

來源：單元 M16 影片



1. 依需要將彎頭替換為具有分支的管配件，選用適合方向的順水三通。
2. 若可選類型過多，可利用「限制至佈線偏好」縮小候選範圍。
3. 從分支接點延伸管，依案例建立 45° 轉向；確認接頭可用空間。
4. 清潔口相關零件應維持接點銜接，再依課程族群及可用的開放末端加蓋功能收尾。

完成檢核：分支方向正確，清潔口與管線有連接。課堂將零件靠近，是案例調整；模型外觀貼合不能代替產品承插或安裝尺寸。

<a id="m17"></a>
### M17　從 WP 立管開支管

來源：單元 M17 影片



1. 建立與預定出管方向平行的剖面，限縮視圖範圍。
2. 由 WP 管接點建立支管，案例由幹管往器具畫，採 1% 向上傾斜。
3. 使用參考線核對管底標高，再調整斜三通與彎頭的位置。

完成檢核：管底、高低端與出管方向正確。1% 是示範值；實際坡度依設計。按方向鍵微移後仍需檢查接頭是否有效連接。

<a id="m18"></a>
### M18　延伸 WP 幹支管與微調配件

來源：單元 M18 影片



1. 從既有管接點使用「繪製管」，確認繼承的大小、系統與案例斜度。
2. 依底圖建立轉彎及預留分支，再將所需位置改用斜三通。
3. 對齊時辨認管中心與管外緣，必要時用 Tab 切換參考。
4. 接頭互相侵入或提示空間不足時，退回調整接頭間距，再重新對位。

完成檢核：每個彎頭與三通均有容納空間，沒有以模型互穿掩蓋連接警告。

<a id="m19"></a>
### M19　落水頭與 P 型存水彎

來源：單元 M19 影片



1. 在平面核對落水頭接點與支管中心是否共線。
2. 從接點銜接管段，於剖面確認垂直關係。
3. 依課程的管配件設定，選用 P 型存水彎並核對入口、出口及方向。
4. 若替換後方向錯誤，檢查族群接點與連接順序；必要時在副本中重建接頭。

完成檢核：器具至排水管的存水彎方向合理且接點連通。當時的點選順序只適用於該族群，不能保證所有配件都依相同順序翻轉。

<a id="m20"></a>
### M20　臉盆下接排水

來源：單元 M20 影片



1. 以參考線對準臉盆排水接點與支管路徑。
2. 開啟剖面，由器具接點往幹管繪製；案例使用向下傾斜。
3. 依器具接點與案例支管規格處理管徑變化，保留適當轉接件。
4. 檢查臉盆族群是否已有存水彎；缺少時依後續單元補建。

完成檢核：能分辨器具內建外觀與實際 MEP 接點。原片的「寸半、兩吋」是案例尺寸，需查對已載入族群的尺寸表。

<a id="m21"></a>
### M21　延伸 WP 支管並預留末端

來源：單元 M21 影片



1. 從斜三通接點續繪，維持案例設定的繪製方向及斜度。
2. 沿底圖完成轉彎，需要分支處改用斜三通。
3. 使用對齊微調接頭外緣，保留銜接所需管段。

完成檢核：路徑、分支與器具位置能相互對照。對齊成功只表示幾何位置符合參考，連接狀態需另查。

<a id="m22"></a>
### M22　載入課程所稱的「集水管」配件

來源：單元 M22 影片



1. 在「載入族群」中找到課程使用的 P 形管配件，並放置一個測試元件。
2. 開啟族群確認品類、零件類型、接點數量與外形用途。
3. 比較它與臉盆存水彎需求，確認後再套入正式模型。

完成檢核：能以實際 RFA 辨認產品。課堂稱為「集水管」，上下文是 P 形存水彎；確切產品名稱（待確認），不能斷定它是集水器，也不把無法確認的材料說明當成功能定義。

<a id="m23"></a>
### M23　處理配件無法替換的問題

來源：單元 M23 影片



1. 先確認目標配件與現有配件的品類、零件類型及接點是否相容。
2. 在測試用族群副本中開啟「族群品類與參數」，檢查零件類型。
3. 案例將原配件的零件類型改為彎頭，再載回測試專案，確認是否出現在可替換清單。
4. 替換後逐一核對方向、尺寸、接點與佈線行為。

完成檢核：配件替換後仍正常運作。修改零件類型是案例排除方法；先以正確產品族群為優先，不能為了出現在清單而一律改成彎頭。載回時的覆寫選項依要保留的專案參數值決定。

<a id="m24"></a>
### M24　完成排水配管與 3D 複查

來源：單元 M24 影片



1. 以對齊、接點延伸及修剪／延伸完成剩餘管段。
2. 對需要封閉的開口使用正確的收頭元件，分辨檢修口與一般管帽。
3. 開啟細緻 3D 與必要剖面，追查每個器具至幹管的路徑。

完成檢核：沒有非預期開口、錯誤系統、逆向坡度或互穿接頭。用 3D 視圖支持檢核，仍需檢查接點與屬性。

## 第 5 章　尺寸、管標籤與高程標註

本章目標：讓讀圖者能辨認位置、系統、管徑與標高，並清楚知道尺寸取自哪個參考。

<a id="m25"></a>
### M25　標註器具 X、Y 定位尺寸

來源：單元 M25 影片



1. 使用「標註 → 對齊標註」，選擇牆面或網格等穩定基準。
2. 標至馬桶、臉盆、落水頭等器具的中心參考，完成一個方向。
3. 用另一個方向基準建立 Y 向尺寸。
4. 漏選參考時，選標註後使用「編輯輔助線」，補入參考並依畫面提示完成。

完成檢核：每個器具可用兩個方向定位，且標註的是預期的面／中心。原片的 408、400、290 等為案例結果，不是放置標準。

<a id="m26"></a>
### M26　依品類放置管標籤

來源：單元 M26 影片



1. 使用「標註 → 依品類建立標籤」，在目標管放置管標籤。
2. 選標籤後「編輯族群」，選標示並開啟「編輯標示」。
3. 在可用欄位中加入系統類型與大小，安排順序及分隔文字。
4. 儲存為教材練習用標籤族群，再載回專案，核對不同系統的顯示。

完成檢核：標籤由模型參數帶值，並非手打固定的 WP 或 50。文字背景「不透明」會遮蔽背後圖形，「透明」不提供該背景遮罩；原字幕在此有前後矛盾，見 S05 的文字背景說明及校正表。

<a id="m27"></a>
### M27　建立相對樓層的定點立面標註

來源：單元 M27 影片



1. 執行「標註 → 定點立面（Spot Elevation；點高程標註）」。
2. 選擇相對基準的類型，並確認相對基準樓層。
3. 依需求選擇顯示頂部、底部或頂部與底部高程，在目標位置放置。
4. 對有坡度的管，至少核對兩個不同位置，理解其高程會隨位置改變。

完成檢核：讀圖者知道高程相對哪個基準、標的是哪個部位。不同視圖中的「目前樓層」不可不經確認直接沿用，見 S05。

<a id="m28"></a>
### M28　加入管頂與管底指示文字

來源：單元 M28 影片



1. 先複製一個定點立面類型，命名為練習用的管頂／管底標註。
2. 編輯類型中的頂部與底部指示器，例如 TOP、BOP，依專案約定加前綴或後綴。
3. 放在可核對的管段，逐一確認上列／下列文字與數值代表的部位。

完成檢核：前綴與數值含義一致。來源指示文字的完整字串（待確認），教材使用清楚的 TOP、BOP 示例；實際圖例由專案決定。

<a id="m29"></a>
### M29　建立不同顏色的管標籤

來源：單元 M29 影片



1. 選管標籤並進入族群，確認控制顏色的是文字／標示的類型性質。
2. 案例另存一個不同名稱的標籤族群，再修改標示顏色。
3. 載回專案，將目標標籤切換至新族群或新類型。

完成檢核：只改變預期的標籤。另存族群是課堂方法，也可按既有標籤設計使用不同標示類型；先確認影響範圍。

<a id="m30"></a>
### M30　分開建立管心高程類型

來源：單元 M30 影片



1. 複製既有高程類型，明確命名為管心高程，例如 COP。
2. 設定高程指示器，再確認標註取樣方式對應管心，而非任意選取的表面。
3. 在剖面對照管中心線及相關高程參數，檢查標示結果。

完成檢核：COP、TOP、BOP 分別對到正確部位。原文「點管邊就是管心」不能當作所有視圖與所有元件都成立的規則；以取樣點和剖面驗證。

## 第 6 章　管配件數量、管長與耗損

本章目標：將模型整理成能核對範圍與計算方式的統計表。

<a id="m31"></a>
### M31　建立管配件明細表

來源：單元 M31 影片



1. 在專案瀏覽器的明細表／數量建立新明細表，品類選「管配件」。
2. 加入族群及類型、大小、系統類型與數量等所需欄位。
3. 調整欄位順序，先保留逐一列出元件的狀態，抽查已知管件。

完成檢核：能從表中定位至少三個模型管件，且品類未混入管附件。欄位名稱以實際可用欄位為準。

<a id="m32"></a>
### M32　將相同配件分組計數

來源：單元 M32 影片



1. 在「排序／組成群組」依系統、族群及類型、大小安排群組。
2. 取消「詳細列舉每個實體」，讓相同條件的元件合併。
3. 保留數量欄，並依需求設定數量合計與群組頁尾。

完成檢核：同規格配件的數量與模型相符。群組依據若漏掉系統或規格，可能把不同用途的配件混在同一列。明細表計算見 S15。

<a id="m33"></a>
### M33　加入樓層識別資料

來源：單元 M33 影片



1. 框選案例樓層的元件，再用選取篩選只留下管配件。
2. 案例以「備註／註解（Comments）」欄填入樓層文字，再將該欄加入明細表。
3. 檢查範圍外或未選到的配件，補齊資料。

完成檢核：表中每個配件都有可追溯的樓層識別。手填註解不會因移動樓層而自動更新；若可用樓層參數能滿足需求，應優先核對並使用。

<a id="m34"></a>
### M34　建立管長明細表與總計

來源：單元 M34 影片



1. 新建「管」明細表，加入系統、族群及類型、大小與長度。
2. 先依系統和規格分組；同規格要合計時，避免再用單段長度把同組拆散。
3. 在「格式」選取長度，啟用「計算總數」。
4. 設定群組頁尾及總計，抽查兩段已知長度後再取消逐一列舉。

完成檢核：同系統同管徑的長度能合計。模型管長與採購長度分欄保存，見 S15。

<a id="m35"></a>
### M35　建立清楚的耗損計算

來源：單元 M35 影片



來源公式敘述不完整，以下為教材新增、可檢核的教學例：耗損率假設 20%，不代表工程應採比例。

1. 保留模型的「長度」欄，新增長度資料型別的計算值「耗損長度」。
2. 公式使用 `長度 * 0.20`；欄位名稱依實際長度欄及公式編輯器的可用項目輸入。
3. 新增長度型計算值「含耗損長度」，可直接使用 `長度 * 1.20`，避免重複計算。
4. 對計算欄啟用合計。以 10 m 模型管長測試：耗損 2 m、含耗損 12 m。

完成檢核：清楚區分「多加的長度」與「最後總長度」。不要把百分率 20 直接當作 0.20，也不要將已含耗損的總長再加一次耗損。

## 第 7 章　給水管類型、配件與資源整理

本章目標：在繪圖前先把管段、尺寸及配件規則配好。

<a id="m36"></a>
### M36　建立不鏽鋼冷水管類型

來源：單元 M36 影片



1. 複製既有管類型，改成可辨認的冷水管名稱；課堂 ST 為自訂命名。
2. 進入「類型性質 → 佈線偏好 → 區段和大小」，建立或選取正確管段。
3. 設定材料、規格／類型及尺寸來源，核對公稱、內徑、外徑資料。
4. 回到佈線偏好，指定此管段及適用尺寸範圍。

完成檢核：畫出的管使用所需材料與尺寸表。CW、HW 是課堂系統命名，不能直接當作不鏽鋼材料規格；ST 也不是 Revit 強制代碼。見 S03。

<a id="m37"></a>
### M37　指定卡壓配件

來源：單元 M37 影片



1. 載入課程給水管配件 RFA，確認接合方式及適用規格。
2. 在佈線偏好指定彎頭、三通／結合接頭與轉換配件。
3. 依實際產品配置尺寸上下限與優先順序，逐項確認族群可提供的尺寸。
4. 在測試區畫一個轉彎、分支和變徑，確認自動產生的零件。

完成檢核：配件、管段與管徑相容。原文把管帽限於施工做錯才使用，教材不採此概括說法；是否設管帽依實際用途與設計。

<a id="m38"></a>
### M38　由冷水類型建立熱水類型

來源：單元 M38 影片



1. 複製已設定完成的管類型，命名為熱水用管類型。
2. 建立或選取熱水所用的管段，再於佈線偏好更換。
3. 核對管配件可否共用；繪管時另外選擇正確的熱水系統類型。

完成檢核：改熱水類型不會改動原冷水類型，系統類型也已分開。管類型與系統類型是兩項設定。

<a id="m39"></a>
### M39　將管類型設定帶入其他專案

來源：單元 M39 影片



1. 同時開啟來源及測試專案，來源畫出要攜帶的管段與必要配件。
2. 複製至剪貼簿，再貼到目標專案，處理同名類型提示。
3. 在目標專案開啟佈線偏好逐項核對，再試畫轉彎、三通與變徑。
4. 將確認過的內容整理到專案樣板。

完成檢核：目標專案具有所需管類型與可用配件。單貼一節管不能直接認定所有未使用的配件、規則與系統設定都已完整帶入。

<a id="m40"></a>
### M40　匯出可載入族群

來源：單元 M40 影片



1. 建立清楚命名的 RFA 輸出資料夾。
2. 使用「檔案 → 另存 → 資源庫 → 族群」，選目標或所有可載入族群。
3. 抽查輸出的 RFA 能否開啟，保留來源專案與版本紀錄。

完成檢核：可載入族群成功另存。管類型等系統族群、內建族群不會透過此指令全部匯出成 RFA；原文「所有東西都帶走」應加此限制，見 S12。

## 第 8 章　給水配管、干涉與系統出圖

本章目標：完成 CW／HW 配管，並讓協調結果及圖面表現可被檢核。

<a id="m41"></a>
### M41　連結給水 CAD 底圖

來源：單元 M41 影片



1. 開啟器具所在樓層的平面圖，案例為二樓。
2. 連結給水 DWG；案例使用 cm 並勾選僅目前視圖。
3. 若無法點選 CAD，檢查狀態列的「選取連結」是否啟用。
4. 依兩個方向對齊建築基準並釘住底圖。

完成檢核：比例與器具位置正確。關閉不需使用的視窗可整理工作畫面，效能仍須依實際模型狀況判斷。

<a id="m42"></a>
### M42　建立冷水主管及變徑

來源：單元 M42 影片



1. 選擇冷水管類型、CW 系統類型與管徑，案例高度為 2500 mm。
2. 案例給水管採不傾斜，沿 CAD 建立主管。
3. 續繪時依需求變更管徑，讓已設定的佈線偏好產生轉換配件。
4. 對準器具的冷水接點完成銜接，檢查管徑與系統。

完成檢核：主管、變徑與器具連接正確。給水管是否需要特定坡度依設計；案例水平繪製不能推論所有給水管一律無坡度。

<a id="m43"></a>
### M43　完成冷、熱水分支

來源：單元 M43 影片



1. 底圖妨礙選取時，暫時隱藏底圖，工作後恢復顯示。
2. 以參考平面對準器具進水接點，由主管建立分支。
3. 依案例建立小管徑末端，確認三通位置與設備接點。
4. 另選熱水管類型與 HW 系統完成熱水路徑，核對高度及交叉位置。

完成檢核：CW、HW 各自連到正確接點。快捷鍵可由使用者改設，教材以功能名稱為主，不沿用無法確認的快捷鍵拼法。

<a id="m44"></a>
### M44　替換器具末端專用彎頭

來源：單元 M44 影片



1. 在測試視圖選出需要替換的器具末端彎頭。
2. 切換為課程使用的器具接頭族群，逐一檢查 A／B 向的外形與接點。
3. 在剖面及 3D 檢查出水方向與銜接狀態，再套到其餘位置。

完成檢核：接頭用途、方向、尺寸均相符。器具末端接頭的產品名稱（待確認），A／B 向需回看 RFA；教材不將其當作 Revit 內建功能名稱。

<a id="m45"></a>
### M45　執行干涉檢查並完整複查

來源：單元 M45 影片



1. 執行「協同合作 → 協調 → 干涉檢查 → 執行干涉檢查」，選定兩組要比較的模型／品類；案例為管與管配件。
2. 在報告中展示衝突項目，使用剖面確認交叉位置。
3. 案例調整熱水管高度至 2600 mm；調整後確認連接設備與支管未產生新問題。
4. 先重新整理原報告核對已列出的問題，再重新執行相同範圍的干涉檢查，查找可能新增的衝突。

完成檢核：檢查範圍、處理前後結果及例外均可追溯。「重新整理」不等於全模型重新掃描；既有報告清空也不代表整個專案無干涉。見 S14。

<a id="m46"></a>
### M46　依系統篩選出圖

來源：單元 M46 影片



1. 開啟「可見性／圖形取代」，辨認模型品類、標註品類及篩選頁籤的作用。
2. 新建依規則篩選，案例名稱為 CW，品類包含管、管配件及管附件。
3. 以這些品類共同可用的參數建立條件，例如系統類型等於 CW。
4. 將篩選加入目前視圖，測試可見性或圖形取代，再檢查其他系統是否保持預期顯示。

完成檢核：關 CW 時不會連同其他系統全部關閉。品類開關影響整個品類，依規則篩選依參數辨識元素；跨樓層重複使用方式見 R06、R07，官方依據見 S07。

## 本冊整合成果

完成後應具備：經核對的連結與基準、一組衛工裝置及 SP／WP／VP 排水模型、一組 CW／HW 給水模型、定位尺寸與管高程標註、管件數量與管長明細表，以及可追溯的干涉檢查結果。使用《04_練習與驗收》逐項記錄，實際操作仍以來源影片畫面及專案元件為準。
