# 電氣迴路與配電教材

適用：Revit 2025 繁體中文介面。教材編號 E01–E09，內容依整合課（三）的電氣迴路段落與盤體建置單元重新編寫。講師示範使用 Revit 2027，按鈕位置與 Revit 2025 可能不同，差異見《00_閱讀指南》的版本說明。

本冊的電壓、極數、配電方式及數值都是教學範例。實際專案必須依專案電力系統圖、設備規格及國內供電規範確認，不能把範例值當成設計值。

<!-- unit-nav:start -->
## 單元目錄

| 單元 | 主題 |
| --- | --- |
| E01 | [盤體與裝置接點](#e01) |
| E02 | [電壓定義](#e02) |
| E03 | [配電系統](#e03) |
| E04 | [指定配電盤與配電系統的相容性](#e04) |
| E05 | [建立電力迴路](#e05) |
| E06 | [電線與火線、中性線、地線標記](#e06) |
| E07 | [路徑模式與迴路路徑](#e07) |
| E08 | [編輯迴路：加入或移除裝置](#e08) |
| E09 | [配電盤明細表（負載表）](#e09) |

<!-- unit-nav:end -->

## 先分清楚四個概念

| 概念 | 設定位置 | 回答的問題 |
| --- | --- | --- |
| 接點的電壓、極數、負載分類 | 族群的電氣接點 | 這個設備本身要什麼電、占幾極、算哪類負載 |
| 電壓定義 | 管理 → MEP 設定 → 電氣設定 | 專案承認哪些電壓，及可接受的範圍 |
| 配電系統 | 管理 → MEP 設定 → 電氣設定 | 專案有哪幾種配電方式（相位、導線數、線對線與線對地電壓） |
| 迴路 | 選取裝置後建立 | 哪些裝置接到哪一台配電盤 |

四者必須依序對上：接點電壓要出現在電壓定義，電壓定義要被配電系統使用，配電盤要指定到配電系統，迴路才建得起來。

<a id="e01"></a>
## 第 1 章　E01 盤體與裝置接點

回看：整合課（三）02:01–02:11；盤體建置單元全片。

學習目標：把內建盤體與插座的電氣接點改成符合專案的電壓、極數及負載分類。

### 1.1 為什麼要改接點

1. 放置內建盤體後，檢查可選的電壓。範例盤體只提供 120/208 與 480 兩種，這是外國常見的配電方式，不符合國內常見的配電方式。
2. 選取盤體，開啟「編輯類型」，確認電壓是否能在專案內修改。盤體的電壓若不在類型內，就要回族群修改接點。
3. 因此，沿用內建盤體時，必須進入族群修改電氣接點，改成專案需要的值。

### 1.2 修改盤體的電氣接點

1. 選取盤體，使用「編輯族群」。
2. 在族群編輯器中找到綠色的接點符號。電氣、電管、電纜架三種接點都以綠色線條顯示，與水管接點不同。
3. 選取電氣接點，辨識它的接點類型：除了從外形判斷，也要選取接點後在性質選項板確認接點類型。
4. 在性質選項板修改下列欄位：
   - 系統類型：例如電力。
   - 電壓：改成專案採用的值，例如 110。
   - 極數：依這個盤體對應的配電方式設定，見 E03 的「極數」說明。
   - 負載分類：依專案分類選擇。
   - 視在負載、功率因數等欄位依設備資料填寫。
5. 使用「載入到專案」，專案內已有同名族群時，選擇「覆寫既有版本及其參數值」，讓專案內的盤體採用新接點。
6. 把盤體貼到牆面，並在性質選項板設定高程。放置後仍可再調整高程。

接點欄位的官方說明見 S10。

### 1.3 修改插座等裝置的接點

1. 載入裝置族群，例如插座、開關。部分範例裝置沒有帶電氣資料，要先確認。
2. 放置後，先看「編輯類型」是否有電壓欄位。若有，可直接在專案內修改。
3. 若看不到電壓，選取裝置後使用「編輯族群」，檢查接點的電壓。
4. 確認插座與盤體的電壓一致，兩者才能在後續配對。

### 1.4 三種與電有關的接點

| 接點 | 外形特徵 | 判斷方式 |
| --- | --- | --- |
| 電氣接點 | 圓形，中央有類似插座的符號 | 選取後性質選項板含電壓、極數 |
| 電管接點 | 圓形，中央沒有插座符號 | 選取後接點類型顯示電管 |
| 電纜架接點 | 方形 | 選取後接點類型顯示電纜架 |

電壓、極數等電氣資料只存在電氣接點。電管接點不含電壓設定。

### 1.5 設備的品類與零件類型

盤體的品類與零件類型的設定見 R05。

### 1.6 要不要每個裝置都設定

不一定。專案中通常不會把所有電線都畫出來，所以不是每個裝置都要設定完整的電氣資料。需要時，電壓等資料可以讓後續管理者知道這個盤體的負載與電壓。若準備建立迴路與負載表，相關裝置就必須有正確的電氣接點。

完成檢核：

- 盤體的電氣接點電壓、極數及負載分類符合專案設定。
- 裝置與盤體的電壓一致。
- 能說出電氣、電管、電纜架三種接點的差別。

待確認項目：

- 範例盤體的類型清單內容，依自己電腦安裝的內容為準。
- 接點性質欄位的確切繁中名稱（待確認）。

<a id="e02"></a>
## 第 2 章　E02 電壓定義

回看：整合課（三）02:11:54–02:13:16。

學習目標：在專案中定義電壓，並設定合理的最小值與最大值。

### 2.1 找到電壓定義

1. 開啟「管理 → MEP 設定 → 電氣設定」。
2. 在左側選「電壓定義」。
3. 檢查清單中是否已有專案需要的電壓。

### 2.2 新增一組電壓

1. 按「加入」。
2. 輸入名稱，例如「110V」。
3. 「值」輸入標稱電壓，例如 110。
4. 「最小」與「最大」輸入可接受的電壓範圍。這個範圍是為了容納不同製造商設備略有不同的額定電壓。
5. 按確定。

### 2.3 最小值與最大值怎麼設

最小值與最大值要涵蓋標稱電壓，並且最小值小於最大值。

| 名稱 | 值 | 最小 | 最大 | 說明 |
| --- | --- | --- | --- | --- |
| 110V | 110 | 100 | 120 | 範例，依設備額定與專案設計調整 |
| 220V | 220 | 200 | 240 | 範例，依設備額定與專案設計調整 |
| 380V | 380 | 350 | 420 | 範例，依設備額定與專案設計調整 |

講師示範時，曾把最小值與最大值都念成同一個數字。這樣的設定不能涵蓋標稱電壓，範圍也沒有意義，教材改為有合理範圍的做法。Revit 不會阻止不合理的值，需要自己檢查。官方說明見 S27。

完成檢核：

- 電壓定義清單出現專案需要的電壓。
- 每組電壓的標稱值落在最小值與最大值之間。

待確認項目：

- 各電壓的實際容許範圍，依專案電力系統圖及設備規格確認（待確認）。

<a id="e03"></a>
## 第 3 章　E03 配電系統

回看：整合課（三）02:13:16–02:16:20。

學習目標：依專案電力系統建立配電系統，並理解相位、配置、導線數與兩種電壓的意義。

### 3.1 先有電壓定義，才能建立配電系統

配電系統會引用電壓定義。因此要先完成 E02，再在「電氣設定」中選「配電系統」。若沒有對應的電壓定義，配電系統就選不到該電壓。

### 3.2 新增配電系統

1. 按「加入」，輸入名稱，例如「1φ3W 110/220V」。
2. 設定「相位」：單相或三相。
3. 設定「配置」：三相時選 Y 或 Δ；單相時依介面（待確認）。
4. 設定「導線」：導線的條數。
5. 設定「L-L 電壓」：線對線電壓，即兩條火線之間的電壓。
6. 設定「L-G 電壓」：線對地（線對中性線）電壓，即火線與中性線或地之間的電壓。
7. L-L 與 L-G 電壓要從 E02 定義過的電壓中選取。

### 3.3 台灣常見系統的設定範例

下表是一般工程常識的範例，用來練習欄位的填法。實際系統與電壓必須依專案電力系統圖及國內供電規範確認。

| 配電方式 | 相位 | 配置 | 導線數 | L-L 電壓 | L-G 電壓 |
| --- | --- | --- | --- | --- | --- |
| 1φ3W 110/220V | 單相 | 無（待確認） | 3 | 220 | 110 |
| 1φ2W 110V | 單相 | 無（待確認） | 2 | 欄位填法依介面（待確認） | 110 |
| 3φ4W 220/380V | 三相 | Y | 4 | 380 | 220 |
| 3φ3W 220V | 三相 | Δ | 3 | 220 | 無（Δ 無中性線，欄位填法待確認） |

Y 與 Δ 的主要差別是 Y 有中性線、Δ 通常沒有。實際專案採用哪一種，以專案電力系統圖及國內供電規範為準，不依講師口述的「某處多為 Δ、住宅多為 Y」下結論（待確認）。

### 3.4 極數、相位與導線數不是正比關係

講師說「極數越高，電線越多」，這是過度簡化，正確理解如下：

- 極數是裝置或斷路器接到幾條帶電導體（火線）。1 極接一條火線，2 極接兩條火線，3 極接三條火線。
- 導線數是配電系統內的導體條數，可能包含中性線，是否包含接地線依專案定義。
- 同樣是 3 極的三相負載，3φ3W 與 3φ4W 的導線數就不同，差別在有沒有中性線。
- 因此，極數增加不一定使整體電線數量增加；要依配電系統決定。
- 極數受相位限制：單相迴路的極數通常是 1 或 2，三相迴路才會用到 3 極。

### 3.5 指定配電盤使用的配電系統

1. 選取配電盤，在性質選項板找到「配電系統」欄位。
2. 從清單選擇剛建立的系統，例如「1φ3W 110/220V」。
3. 如果清單裡沒有，代表電壓定義與配電系統沒有對上，回到 E02、E03 檢查。

官方說明中未找到配電系統對話框逐欄位的頁面，欄位名稱與位置依實機介面（待確認）。

完成檢核：

- 配電系統清單出現專案需要的系統，欄位含相位、配置、導線數、兩種電壓。
- 配電盤的配電系統欄位已指定，且清單中能選到。
- 能說明 L-L 與 L-G 的差別，以及極數與導線數為何不是正比。

待確認項目：

- 單相與 Δ 配置在欄位中的確切填法（待確認）。
- 國內各場所採用的配電方式，依專案電力系統圖確認。

<a id="e04"></a>
## 第 4 章　E04 指定配電盤與配電系統的相容性

回看：整合課（三）02:11:00–02:11:54；02:16:00–02:16:50。

學習目標：知道迴路建立失敗的原因，並照順序排除。

### 4.1 常見的錯誤

建立迴路時，若在選擇配電盤時出現警告，說明無法加入迴路，通常表示裝置的電壓與配電盤的配電設定沒有對上。常見原因如下：

| 原因 | 檢查位置 |
| --- | --- |
| 裝置的接點電壓不在任何電壓定義中 | E01、E02 |
| 電壓定義有，卻沒有配電系統使用它 | E03 |
| 配電盤沒有指定配電系統 | 配電盤的性質選項板 |
| 裝置與配電盤的電壓不一致 | E01 |

### 4.2 排除順序

1. 檢查裝置接點的電壓與極數。
2. 開啟「管理 → MEP 設定 → 電氣設定」，確認電壓定義已有此電壓。
3. 確認配電系統已使用該電壓。電壓只加到接點上，不代表它自動接到配電盤，仍需要配電系統。
4. 選取配電盤，確認「配電系統」欄位已指定。
5. 回到迴路，重新選擇配電盤。電壓一致時，配對會直接成功，不再出現警告。

### 4.3 配電系統找不到時

如果配電系統欄位裡選不到想要的系統，表示它與目前的電壓沒有配對。回到 E02、E03 檢查。

完成檢核：

- 能依上表說明為什麼迴路建立失敗。
- 修正後，再次指定配電盤成功，不再出現警告。

待確認項目：

- 警告視窗的完整文字，依實際版本為準（待確認）。

<a id="e05"></a>
## 第 5 章　E05 建立電力迴路

回看：整合課（三）02:10:44；02:16:20–02:17:10。

學習目標：把裝置接到指定的配電盤。

1. 在平面或 3D 視圖放置盤體與裝置，確認兩者的電壓一致。
2. 選取要接的裝置。
3. 在功能區使用「建立系統 → 電力」。
4. 在迴路的上下文頁籤選「配電盤」，再選擇要接的配電盤。
5. 電壓與配電設定都正確時，配對直接成功，不會出現警告。
6. 配對後，迴路的功能區會顯示它指向的配電盤名稱與基本資料。
7. 回到性質選項板，檢查迴路所屬的盤體。

迴路只是邏輯關係，並不會自動畫出電線；電線見 E06。官方說明見 S11、S22。

完成檢核：

- 裝置已被納入迴路，迴路指向正確的配電盤。
- 能說明迴路與電線、電管的差別。

待確認項目：

- 迴路建立後功能區按鈕的確切繁中字樣（待確認）。

<a id="e06"></a>
## 第 6 章　E06 電線與火線、中性線、地線標記

回看：整合課（三）02:17:10–02:19:00。

學習目標：把迴路的電線畫出來，並用標記表示導線數量。

### 6.1 畫出電線

1. 選取迴路。迴路建立後，圖面上不會自動出現電線。
2. 在上下文頁籤使用「轉換為電線」功能，選擇電線型式，常見有弧形電線與倒角電線。
3. 電線會自動連到配電盤。距離短或路徑不理想時，需再手動調整電線的路徑。

### 6.2 火線、中性線、地線標記

1. 選取電線，在性質選項板設定火線、中性線與接地線的條數。
2. 圖面上的標記（斜線或圓點）會自動顯示對應的數量。
3. 該設定與 E03 的導線數不同：E03 是配電系統的導線條數，此處則是個別電線上所顯示的導線標記。兩者要一致。

完成檢核：

- 迴路已轉為可見的電線。
- 電線上火線、中性線、接地線的標記數量與設計一致。

待確認項目：

- 電線型式的確切繁中名稱（待確認）。

<a id="e07"></a>
## 第 7 章　E07 路徑模式與迴路路徑

回看：整合課（三）02:19:00–02:24:30。

學習目標：理解迴路路徑只是估算，並能修改它。

### 7.1 編輯迴路路徑

1. 選取迴路，使用「編輯路徑」。這個功能要在迴路配電完成後才會出現。
2. 路徑會以藍色線條顯示。
3. 切換到 3D 視圖檢查；若 3D 視圖的剖面框導致看不到全部，先關閉剖面框。
4. 選取電線，會出現高度欄位，輸入這條電線需要的高度，例如 300 mm，單位與數值是示範值，依專案設計為準。
5. 改了高度後，路徑會改走上方或下方。路徑中會有彎折，其他段也要逐段確認。
6. 拖曳路徑點可以調整走向；有些接點方向受限，不能任意拖動。
7. 修改路徑會改變迴路的長度。

官方說明見 S28。

### 7.2 路徑模式

| 路徑模式 | 行為 | 注意 |
| --- | --- | --- |
| 最遠的裝置 | 只連到離配電盤最遠的裝置 | 適合估計最長路徑 |
| 所有裝置 | 把所有裝置串到配電盤 | 路徑不一定符合實際施工，可能繞一圈 |

路徑模式只能用來估算長度，不能直接當作施工用量。使用後必須人工複核：

1. 檢查路徑是否經過牆、梁等障礙。
2. 檢查是否有不合理的繞圈。
3. 長度以接點之間為準，不含設備端接餘裕、彎折餘裕與耗損，需另外加算。
4. 沒有驗證過的長度不要拿去發包或訂料。

### 7.3 預設路徑不一定適用

選擇「所有裝置」時，預設路徑可能像直接繞一圈。需要個別接線的裝置，可以先把裝置從迴路移除，另外建立新迴路，再分別編輯路徑。

完成檢核：

- 已修改至少一條電線的高度，路徑符合預期。
- 能說出路徑模式的兩個選項與它們的限制。
- 迴路長度已經過人工複核。

待確認項目：

- 迴路長度包含的範圍（是否含垂直段、端接），依實機核對（待確認）。

<a id="e08"></a>
## 第 8 章　E08 編輯迴路：加入或移除裝置

回看：整合課（三）02:25:00–02:28:30。

學習目標：不重建迴路，就新增或移除裝置。

### 8.1 加入裝置

1. 放置新的裝置，確認電壓與原迴路一致。
2. 選取原本的迴路，使用「編輯迴路」。
3. 在編輯迴路中選「加入到迴路」，再點選要加入的裝置。
4. 加入後，裝置由灰色變成亮顯，表示它已被納入這條迴路。
5. 按「完成」。

### 8.2 重建電線

新增的裝置不會自動有電線。加入後，再選取迴路，重新使用「轉換為電線」，並檢查路徑模式與路徑。

### 8.3 移除裝置

1. 選取迴路，使用「編輯迴路」。
2. 選「移除」，再點選要移除的裝置。
3. 需要個別接線的裝置，另外建立新的迴路。

### 8.4 新裝置建立新迴路

電壓已經對得上時，Revit 會自動找到可以連線的配電盤，新迴路建立後就已有連線。之後再為它編輯路徑。

完成檢核：

- 一個新裝置已被加入原本的迴路，並重新轉出電線。
- 一個裝置被移除後，另建了新的迴路。

待確認項目：

- 編輯迴路面板按鈕的確切繁中字樣（待確認）。

<a id="e09"></a>
## 第 9 章　E09 配電盤明細表（負載表）

回看：整合課（三）02:28:30–02:29:30（課堂只示範約 1.5 分鐘）。

學習目標：產生配電盤的負載表，並理解樣板、需量係數與負載分類的關係。本章在課堂示範之外，依 Autodesk Revit 2025 官方說明補充。

### 9.1 產生負載表

1. 選取配電盤。
2. 在上下文頁籤使用「配電盤明細表」，選「使用預設樣板」或「選擇樣板」。
3. 選「使用預設樣板」時，明細表會直接建立並顯示。選「選擇樣板」則會出現變更樣板的對話框。
4. 也可以由「分析 → 報告與明細表 → 配電盤明細表」一次為多個配電盤建立。要同時選多個配電盤時，它們必須是同一種類型；混選不同類型會讓指令無法使用。
5. 新的明細表會出現在專案瀏覽器的「配電盤明細表」資料夾，可以拖曳到圖紙上。

官方說明見 S26。

### 9.2 看懂表裡的內容

1. 表中的迴路編號依迴路建立的順序，例如 1、2。
2. 同一個迴路只出現一個編號；有幾組不同迴路，表上就有幾個編號。
3. 用這張表可以檢查：這個配電盤接了幾組迴路、裝置有沒有被納入正確的迴路。

### 9.3 配電盤明細表樣板

1. 樣板決定表中顯示哪些欄位與資料，可以新增迴路與配電盤的資訊，符合公司標準與當地規定。
2. 建立樣板前，先建立負載分類與需量係數，並放在預設的電氣專案樣板中，或傳送到該樣板。
3. 單相配電盤的相位欄位底色，在三相樣板中可能顯示不正確。解決方式是移除底色，或另外建立單相配電盤專用的樣板。

官方說明見 S25。

### 9.4 負載分類與需量係數

1. 負載分類是指派給配電盤所接電氣負載的類型。在「管理 → MEP 設定 → 負載分類」建立，並可設定縮寫（可用在迴路命名）及需量係數。
2. 負載分類會指定給裝置接點，所以在 E01 設定接點時，就要選對負載分類。
3. 需量係數用來調整整體服務的額定值。它假設不是所有設備都同時以滿載運轉。
4. 負載分類另可設定空間的負載類別：照明、電力或無。
5. 需量係數的取值與計算方式，依專案設計及國內供電規範決定，不由本教材給定（待確認）。

官方說明見 S24。

完成檢核：

- 已產生一張配電盤明細表，並看得到測試迴路。
- 能說明樣板、負載分類、需量係數三者的順序與關係。

待確認項目：

- 配電盤明細表上需量係數的實際顯示欄位，依所選樣板為準（待確認）。
- 負載表繁中選單字樣（待確認）。

## 講師口誤與教材更正

| 課堂說法 | 教材更正 |
| --- | --- |
| 110V 插座設為 3 極、三相四線，L-L 與 L-G 都填 110 | 一般 110V 插座應為單極、單相。L-L 與 L-G 是不同電壓，不應不加區別填成相同值（E01、E03） |
| 電壓定義的最小值與最大值都填 105 | 最小值與最大值應涵蓋標稱電壓，並設定合理範圍，例如 100–120（E02） |
| 極數越高，電線越多 | 過度簡化。極數是接到幾條火線，導線數由配電系統決定，兩者不是正比（E03） |

## 實作練習

練習在專案副本中進行，所有數值是教學範例，並非設計值。

1. 修改接點：載入一個盤體與一個插座，把盤體與插座的電壓都設為 110，插座為 1 極。完成證據：兩者接點性質的截圖。
2. 建立電壓與配電系統：新增「110V」電壓定義（100–120），並建立「1φ3W 110/220V」配電系統，再指定給配電盤。完成證據：電氣設定截圖。
3. 重現並排除錯誤：故意讓配電盤不指定配電系統，嘗試建立迴路，記錄警告；然後依 E04 排除。完成證據：警告內容與修正後的結果。
4. 迴路與路徑：建立一個含三個插座的迴路，分別以「最遠的裝置」與「所有裝置」兩種路徑模式比較長度，並人工檢查哪一個合理。完成證據：兩種模式的長度與路徑截圖。
5. 編輯迴路與負載表：新增第四個插座，加入原迴路；再新增一個裝置建立新迴路。產生配電盤明細表，確認迴路編號。完成證據：負載表截圖。
